---
publish: true
aliases:
  - 医疗器械注册
  - 器械上市前审批
  - 医疗器械监管路径
  - Medical device regulatory pathway
  - Premarket approval pathway
  - 510(k) 与 PMA
title: 医疗器械审批路径
description: 医疗器械审批路径指一项医疗器械从研发到合法上市所必须经过的监管审查程序：它按风险高低把器械分类，并对应不同的证据门槛与审查强度，涵盖美国的上市前通知（510(k)）、De Novo 分类、上市前批准（PMA）与人道主义器械豁免（HDE），欧盟《医疗器械条例》（MDR）的符合性评估与临床评价咨询程序，以及中国的注册与备案制度。核心事实是各路径的证据要求差异显著：高风险器械的上市前批准常仅基于单中心、非随机、替代终点的研究，补充申请可在大幅改动设计时不含新临床数据，神经技术类器械（脑机接口、深部脑刺激）与人工智能软件器械还叠加了动态更新与长期随访的制度空白。
created: 2026-10-14T13:10:43.296Z
tags:
  - 类型/应用
  - 层/世界
---

# 医疗器械审批路径

> **一句话介绍：** 医疗器械审批路径指一项医疗器械从研发到在特定辖区合法上市所必须经过的监管审查程序，其制度基础是按风险等级把器械分类并对不同类别施加不同的证据门槛与审查强度。服务对象包括决定产品能否进入临床的器械研发与法规事务人员、评估某类器械证据是否足以支持临床采纳的临床医生与医院采购方、需要判断文献与监管文件可信度的研究者，以及设计与评估监管政策的制度研究者。

## 快速理解

使用「医疗器械审批路径」这一概念前，必须先分清三层，混用会直接导出错误结论：

| 层次 | 内容 | 是否可用经验方法检验 |
| --- | --- | --- |
| 分类层 | 器械被划入哪一风险类别（美国 Class I／II／III；欧盟 Class I／IIa／IIb／III；中国第一／二／三类），决定适用哪条路径 | 是（分类规则与产品分类数据库公开可查），但分类本身含政策判断 |
| 路径层 | 该类别对应的审查程序（510(k)、De Novo、PMA、HDE；MDR 符合性评估；注册与备案），决定需要提交什么资料 | 是（法定要求与官方文件可逐条核对） |
| 证据层 | 该路径实际要求的证据强度：是否随机、是否设对照、是否前瞻、是否多中心、终点是替代指标还是硬结局、是否需要新临床数据 | 是（上市前批准摘要与研究注册信息可审计），但披露程度因辖区而异 |

- **适用于：** 任何需要在特定辖区获得合法上市许可的医疗器械，包括影像与诊断设备、植入式电子器械（如心脏植入式电子装置、深部脑刺激系统）、神经血管介入器械、脑机接口类植入物，以及被认定为医疗器械的人工智能与机器学习软件。
- **不适用于：** ①把「已获批」当作「已被证明有效」——批准所依据的证据强度差异极大，且多数路径的批准标准是「获益大于风险」而非「显著优效」(Dhruva et al., 2009, JAMA)；②把某一辖区的批准当作全球通用的安全性与有效性结论——同一器械在不同辖区可能适用不同证据门槛与不同批准时点 (Hwang et al., 2016, BMJ)；③把「审查严格」当作「上市后安全」——高风险器械的大量改动通过补充申请完成，且补充申请多数不含新临床数据 (Rome et al., 2014, JAMA)；④把「510(k) 已清关」当作「已做过临床验证」——该路径通常不要求提交临床数据 (US FDA, 2026, 器械审批通道说明)。
- **需警惕的营销式表述：** 关于「经 FDA 批准」「通过 CE 认证」「临床验证充分」的表述多数不区分所走路径与所提交证据的类型。器械的实际证据强度必须回到具体的上市前批准摘要、临床评价报告与关键研究设计判断，不能由「已获批」这一事实反推。
- **与相邻节点的边界：** 本节点处理「一项器械能否以及如何获得合法上市许可」这一程序与证据维度；器械进入临床后的服务覆盖与报销规则、神经数据的隐私与再利用规则、人工智能模型在不同人群间表现是否均等，由 `05_应用与转化轴/` 下的其它节点分别承担（库内尚未发布，故此处仅作纯文本列出）。

## 科学依据与关键前提

**1. 审批路径的制度设计以风险分级为基础，分级决定证据门槛。** 美国法律在 1976 年确立器械上市前审查制度，并按风险把器械分为三类：Class I 适用一般控制，Class II 在一般控制外适用特殊控制，Class III 适用一般控制与上市前批准。多数 Class I 器械豁免上市前通知，多数 Class II 器械需经 510(k) 清关，Class III 器械需经 PMA 批准 (US FDA, 2026, 器械审批通道说明)。510(k) 的法定判据是「实质等同」：器械须与一个已合法上市的对照器械具有相同预期用途与相同技术特征；该路径**通常不要求提交临床数据** (US FDA, 2026, 器械审批通道说明)。这意味着「获得上市许可」与「提交临床证据」在美国法规中并非同一件事。Maisel（2004，Ann Intern Med）面向临床医生系统介绍了这一体系，指出医生既参与器械的临床使用，也可能参与设计、研究与不良事件报告，因而需要理解批准用途与未批准用途的规则边界。

**2. 高风险器械的上市前批准所依据的证据强度已被反复量化，弱于通行假设。** Dhruva 等（2009，JAMA）系统审阅了 2000 年至 2007 年间 78 份心血管器械 PMA 的安全性与有效性摘要，涉及 123 项支持性研究：其中 33 项（27%）为随机研究、17 项（14%）为盲法研究；78 个 PMA 中有 51 个（65%）仅基于单一研究；213 个主要终点中 111 个（52%）设置了对照，而 111 个对照中有 34 个（31%）为回顾性对照；213 个主要终点中 187 个（88%）为替代指标；157 个可核算的研究中有 122 个（78%）存在入组人数与分析人数的差异。该文的结论是：审批往往基于强度不足且易受偏倚影响的研究。这组数字构成本节点关于「批准不等于充分验证」的核心量化依据，其限制是对象为心血管器械且时段止于 2007 年。

**3. 证据生成的重心正从上市前单点转向全生命周期，但上市后研究普遍未完成。** Rathi 等（2015，JAMA）追踪了 2010 年与 2011 年经 PMA 首次获批的 28 个高风险治疗性器械，共识别 286 项临床研究：82 项（28.7%）在上市前、204 项（71.3%）在上市后；其中 30 项（10.5%）为关键研究、33 项（11.5%）为监管机构要求的上市后研究、171 项（59.8%）为厂家或研究者发起。在监管要求的上市后研究中仅 6 项（18.2%）报告为已完成，厂家或研究者发起的研究中仅 20 项（11.7%）报告为已完成。5 个器械（17.9%）未识别到任何上市后研究，13 个（46.4%）识别到的研究不超过 3 项。约半数研究未设对照（关键研究 13/30，43.3%），关键研究的主要有效性终点中位随访时间仅 3.0 个月。同一课题组在后续分析中报告了这批器械上市后证据的持续缺口 (Rathi et al., 2020, JAMA Netw Open)；Ross（2015，JAMA Intern Med）从制度角度主张强化上市后安全监测，指出报告义务与公开可查性之间的落差。

**4. 高风险器械的多数改动通过补充申请完成，且多不含新临床数据。** Rome 等（2014，JAMA）审阅了 1979 年至 2012 年间心脏植入式电子器械的全部原始 PMA 与补充 PMA：共 77 个原始批准与 5829 个补充批准，每个原始 PMA 对应中位 50 个补充（四分位距 23–87）；排除不改变器械设计的制造变更后，每个 PMA 每年平均获批 2.6（标准差 0.9）个补充；原始批准经连续补充维持有效的中位时长为 15 年（四分位距 8–20）；研究期内 77 个原始批准中有 79% 在 2012 年至少有一个补充。37% 的获批补充涉及器械设计变更；在 2010 年至 2012 年经 180 天路径获批的补充中（该路径常涉及重要设计变更），仅 23%（15/64）包含支持安全性与有效性的新临床数据。该文的结论是：临床医生当前使用的许多心脏植入式电子器械型号是经补充申请而非原始批准上市的，而多数新型号在无新临床数据的情况下被认定安全有效，因此强化上市后监测尤为重要。Caughron 与 Dhruva（2023，JAMA Netw Open）延续这一议题，讨论通过补充申请实施改动时如何保障患者安全。

**5. 召回数据提供了「路径强度—上市后风险」关联的直接经验证据，但解读存在分歧。** Zuckerman 等（2011，Arch Intern Med）分析了监管机构 2005 年至 2009 年的高风险召回清单：共 113 次被判定可能造成严重健康问题或死亡的召回，其中仅 21 个器械（19%）经上市前批准路径获批，80 个（71%）经 510(k) 路径清关，另有 8 个（7%）豁免于审查。心血管器械是最大的召回类别，共 35 次（31%），其中三分之二（66%，n=23）经 510(k) 清关。作者据此指出，因危及生命或极严重危害被召回的器械中约 78% 原本经较宽松路径清关或豁免，并主张改革审批流程。Redberg 与 Dhruva（2011，Arch Intern Med）在同期的评论中支持这一判断。需要注意的是，召回数据只能反映「已发现问题」的分布，无法直接等同于不同路径的故障率：各类别器械的年上市数量、使用人口与随访强度差异均未被该分析校正，因此该结果提示路径强度与上市后问题的关联，但不能单独作为因果结论。

**6. 不同辖区的证据门槛与时序差异已被量化，且与上市后安全事件相关。** Hwang 等（2016，BMJ）追踪了 2005 年至 2010 年经欧盟 CE 标志批准的心血管、骨科与神经器械共 309 个：其中 206 个（67%）在美国与欧盟均获批，而这 206 个中有 129 个（63%）先在欧盟获批。先在欧盟获批的器械安全警示或召回率为 27%（62/232），先在美获批者为 14%（11/77）；校正时间、治疗类别、监管路径、厂商规模与批准顺序后，先在欧盟获批者的安全警示或召回的校正风险比为 2.9（95% 置信区间 1.4 至 6.2）。关键试验结果的发表率为 49%（37/75），获批 5 年后的总体发表率为 37%。作者据此主张器械领域应比照药品提高监管透明度。Kramer 与 Kesselheim（2019，BMJ）从制度层面主张透明度与信任的建立；Fraser 等（2018，Lancet）则具体指出，欧盟新法要求厂商为植入式或高风险器械编制证据摘要，但其内容定义被授权给实施立法，因此主张监管机构与公告机构所审阅的全部证据（除经论证的技术机密与制造细节外）应公开，以便临床医生在同一类别内比较不同器械。

**7. 人工智能与软件器械打破了「一次批准对应固定产品」的传统前提。** Wu 等（2021，Nat Med）分析了 2015 年至 2020 年获批的 130 个医疗人工智能器械：126 个（几乎全部）在提交时仅做过回顾性研究，54 个高风险器械无一经过前瞻性评估；93 个器械未公开报告多站点评估，而在报告了评估站点数的 41 个器械中，4 个仅在一个站点评估、8 个仅在两个站点评估；在胸片气胸检测的案例研究中，院内测试的曲线下面积平均为 0.893，但跨院评估时平均下降 0.072，最大下降 0.124。作者主张增加前瞻性、与标准诊疗对照的研究并强化上市后监测。Hwang 等（2019，JAMA）指出这类软件器械需要生命周期监管而非单次授权；Vokinger 等（2021，Lancet Digit Health）讨论了监管机构针对「持续学习」器械的行动计划及其不足。Muehlematter 等（2021，Lancet Digit Health）比较了 2015 年至 2020 年美欧两地的人工智能与机器学习器械批准情况：识别出美国批准 222 个、欧洲批准 240 个；在两地区均获批的 124 个器械中，80 个先在欧洲获批。作者推测欧洲器械评估相对宽松可能是原因之一，并提出在本次核验覆盖的时段内两地均无针对该类器械的专门监管路径，建议提高透明度并建立公开可查的器械数据库。

**8. 神经技术类器械的转化与审批具有额外特殊性。** Konrad 与 Shanks（2010，Neurobiol Dis）综述了用于人体的植入式脑机接口的三类技术挑战：运动指令的神经信号提取、恢复感觉的信号输入，以及剩余的技术障碍，包括建立稳定的神经接口、显著提升信号处理能力与体内数据传输方式。该文指出这些障碍是植入式脑机接口转化迟滞的主要原因，其意义在于说明此类器械的审批难不仅来自监管证据要求，也来自器械本身在长期植入条件下稳定性尚未解决的现实。Pinckard-Dover 等（2021，Front Surg）报告了一个反向案例：监管机构于 2009 年 2 月以人道主义器械豁免路径批准深部脑刺激用于治疗严重难治性强迫症，但此后该适应证的使用反而下降，即使在繁忙的转诊中心也极少施行。这说明「路径可行性」与「临床采纳」是两个独立环节。Bhenderu 等（2024，J NeuroIntervent Surg）报告了神经血管介入器械二十年的批准趋势：2000 年 1 月至 2022 年 12 月共 3186 个神经类器械经各类路径获批，其中 320 个（10.0%）为神经血管介入器械，而 301 个（94.1%）经 510(k) 路径获批；经 510(k) 获批的神经血管器械占全部神经类器械的比例从 2015 年前的 6.9% 上升至 2015 年后的 14.3%，且 2015 年后获批的神经血管器械审查时间延长。该文指出批准时间显著受器械类别、代际、公司规模与所在地影响。

**9. 基础研究不能外推的部分。** 现有证据不支持：把「某项器械获批」外推为「其临床获益已由高质量随机试验证明」；把「某一辖区的批准」外推为「其他辖区也会批准或结论一致」；把「510(k) 清关」外推为「已提交临床数据」；把「补充申请获批」外推为「设计变更已获新临床数据支持」；把「召回数据中某路径占比高」直接外推为「该路径的故障率更高」；把「某类器械的路径使用比例」外推为「该类器械的证据强度」。

## 实际实施方式

按辖区与路径分述，各层级的强制力与执行差异明显。

**① 美国路径（法定要求明确，路径选择取决于分类与对照器械存在性）。**

- **上市前通知（510(k)）。** 适用于多数 Class II 与部分 Class I 器械。申请人须证明器械与一个已合法上市的对照器械（predicate device）实质等同，即具有相同预期用途与相同技术特征；该路径通常不要求临床数据，法定提交时限为上市前至少 90 天 (US FDA, 2026, 器械审批通道说明)。Ardaugh 等（2013，N Engl J Med）以金属对金属髋关节植入物为例，追踪了这类器械如何通过一连串实质等同声明获得上市许可，说明「对照器械」链条可能延伸多年，且链条中各环节的证据门槛并不相同。
- **De Novo 分类。** 适用于从未在美国上市、但安全性与技术已可合理理解的新型低至中风险器械。该路径在 1997 年立法中加入，允许新器械被划入 Class I 或 Class II 并上市，且可作为未来 510(k) 的对照器械 (US FDA, 2026, 器械审批通道说明)。
- **上市前批准（PMA）。** 适用于 Class III 器械，即支持或维持生命、植入体内或对健康构成潜在不合理风险的器械。批准须基于科学证据表明器械的获益大于风险，且数据须来自该器械自身、不得用其他器械数据支持；法律允许在适当时使用非临床试验证据（如设计良好的台架或动物试验）(US FDA, 2026, 器械审批通道说明)。Dhruva 等（2009，JAMA）与 Rathi 等（2015，JAMA）的量化结果显示，该路径实际提交的证据以单中心、非随机、替代终点研究为主。
- **人道主义器械豁免（HDE）。** 适用于治疗或诊断在美国每年影响人数低于特定阈值的罕见疾病的器械；该申请在形式与内容上与 PMA 相似，但豁免有效性要求 (US FDA, 2026, 器械审批通道说明)。Pinckard-Dover 等（2021，Front Surg）的案例说明这一较宽松的证据要求并不自动带来临床采用。
- **补充申请（PMA supplement）。** 已批准的高风险器械的改动通过补充申请实施，部分补充路径可能不要求额外临床测试 (Rome et al., 2014, JAMA; Caughron & Dhruva, 2023, JAMA Netw Open)。
- **加速通道与资金结构。** 制度演变中引入了加快在研器械可及性的特殊路径、更灵活的证据与审查要求，并通过行业付费增加审查资源：器械用户费于 2002 年设立，年度收费额从 2003 年的 3000 万美元（按 2019 年美元计）增至 2019 年的逾 2.08 亿美元，占器械审查相关经费的 43% (Darrow et al., 2021, JAMA)。Kesselheim 与 Hwang（2016，Ann Intern Med）讨论了「突破性器械」通道与相关立法在加速可及与证据要求之间的取舍。Darrow 等（2021，JAMA）同时报告：1987 年至 2020 年间，每年获批的新器械（不含补充）数量在 8 至 56 之间（中位 32），510(k) 清关数量在 2804 至 5762 之间（中位 3404）。
- **上市后义务。** 厂商须在规定时限内向监管机构报告器械相关死亡、严重伤害与故障；Class II 的上市后特殊控制可包括强制研究与患者注册，Class III 可在批准令或后续法规中附加更严格的上市后研究、销售与使用限制 (US FDA, 2026, 器械审批通道说明)。

**② 欧盟路径（以符合性评估为核心，2017 年后证据要求显著提高）。**

- 欧盟《医疗器械条例》即 Regulation (EU) 2017/745，简称 MDR，于 2017 年通过、自 2021 年 5 月 26 日起适用，按风险把器械分为 Class I、IIa、IIb、III (EU, 2017, 医疗器械条例)。器械须由公告机构进行符合性评估后方可加贴 CE 标志。
- 临床要求在 MDR 中得到强化：第 61 条规定临床评价义务，临床评价计划须先于临床评价本身；第 62 条与附件 XV 规定了临床研究的要求；除特定例外，植入式器械与 Class III 器械现在必须经过临床研究；以其他器械的既有临床数据主张等同（equivalence）的做法仍可使用，但适用情形被显著收紧 (EU, 2017, 医疗器械条例)。
- 第 32 条要求对 Class III 器械与植入式器械编制「安全与临床性能摘要」，供预期使用者与患者理解，并作为提交公告机构的技术文档组成部分 (EU, 2017, 医疗器械条例)。
- 第 54 条设立临床评价咨询程序（CECP）：公告机构在对特定高风险器械（Class III 植入式器械，以及用于给药或清除药品的 Class IIb 主动器械）进行符合性评估时，其临床评价评估报告须接受依授权设立的专家小组的独立科学意见；委员会依第 54(4) 条编制年度概览，列出适用该程序的器械清单、专家小组是否给出意见，以及公告机构未采纳专家意见的案例 (EU, 2017, 医疗器械条例)。
- 过渡安排：自 2021 年 5 月 26 日起新发放的证书须依据 MDR；依原有指令发放的证书可在有效期内继续有效，上限为 2024 年 5 月 27 日，但在该情形下 MDR 关于上市后监测、市场监督、警戒以及经济运营者与器械注册的要求自适用日起即已生效 (EU, 2017, 医疗器械条例)。
- 改革方向的比较分析由 Sorenson 与 Drummond（2014，Milbank Q）给出：两辖区的监管体系在授权范围与取向、组织方式、上市前后证据要求与程序透明度上均存在差异，但面临相似挑战，即确保只有安全有效器械上市、监测真实世界使用并向临床医生与患者传递信息；作者主张对中高风险器械要求高质量获益证据、提高欧洲审批的集中化与协调程度、建立器械唯一标识与既有数据采集工具之间的关联，并推动注册登记研究。Kramer 等（2012，N Engl J Med）对两辖区制度做了逐项对照；Kramer 等（2012，PLoS Med）则对既有实证研究做了系统评价，发现定量评估器械监管的研究数量有限（上市前评估与时序研究 9 项、召回研究 8 项、厂商调查 3 项），且既有研究提示两套体系均需改革，同时对两辖区监管绩效的评估都受制于缺少审批后安全性结局数据。

**③ 中国路径（注册与备案并行，临床评价有明确的免除情形）。**

- 《医疗器械监督管理条例》按风险把器械分为三类：第一类风险程度低，实行备案管理；第二类中度风险、第三类较高风险，实行注册管理 (China NMPA, 2021, 医疗器械监督管理条例)。第一类向设区的市级药品监督管理部门备案；第二类向省级药品监督管理部门申请注册；第三类向国家药品监督管理部门申请注册 (China NMPA, 2021, 医疗器械监督管理条例)。
- 临床评价是注册与备案的一般要求，条例第 24 条列出可免于临床评价的情形：工作机理明确、设计定型、生产工艺成熟，已上市的同品种器械临床应用多年且无严重不良事件记录、不改变常规用途的；以及其他通过非临床评价能够证明安全有效的。免除目录由国家药品监督管理部门制定、调整并公布 (China NMPA, 2021, 医疗器械监督管理条例)。
- 第 25 条规定临床评价可通过两种方式完成：开展临床试验，或通过对同品种器械的临床文献资料与临床数据进行分析评价；当已有临床文献与数据不足以确认安全有效时，应当开展临床试验 (China NMPA, 2021, 医疗器械监督管理条例)。
- 《医疗器械注册与备案管理办法》重复并细化了上述要求：除规定情形外注册与备案应当进行临床评价，免于临床评价者可免于提交临床评价资料，免除目录由国家药品监督管理局制定、调整并公布；通过同品种器械文献与数据进行临床评价时，临床评价资料应包含申请注册产品与同品种器械的对比、同品种器械临床数据的分析评价、以及存在差异时的科学证据与评价结论 (China NMPA, 2021, 医疗器械注册与备案管理办法)。
- 条例同时规定对治疗罕见疾病、严重危及生命且尚无有效治疗手段的疾病以及应对公共卫生事件等急需的器械，可作出附条件批准决定，并在注册证中载明相关事项；出现特别重大突发公共卫生事件或其他严重威胁公众健康的紧急事件时，经论证同意可在一定范围和期限内紧急使用 (China NMPA, 2021, 医疗器械监督管理条例)。注册证有效期为 5 年。

**④ 动态更新与人工智能软件器械（现行制度覆盖最薄弱的一环）。**

- 传统 PMA 框架以「一次批准对应一个固定产品」为前提，而机器学习器械会随数据更新而改变行为 (Hwang et al., 2019, JAMA)。Vokinger 等（2021，Lancet Digit Health）评述了监管机构就此提出的行动计划，并指出其覆盖范围与执行深度仍然有限。Muehlematter 等（2021，Lancet Digit Health）的结论是，在本次核验覆盖的时段内两个辖区均无针对人工智能与机器学习器械的专门监管路径。
- 神经技术类器械同时叠加了技术稳定性与监管证据两重约束。Konrad 与 Shanks（2010，Neurobiol Dis）指出植入式脑机接口在稳定神经接口、信号处理能力与体内数据传输方面仍存在未解决的障碍；Bhenderu 等（2024，J NeuroIntervent Surg）的数据显示神经血管介入器械绝大多数经 510(k) 路径获批，而该路径通常不要求临床数据。

**资源条件与利益冲突的现实约束。** 上述各层的实际执行取决于审查机构的资源、厂商的取证能力与所走路径的成本结构。行业付费占器械审查经费的比例已达 43% (Darrow et al., 2021, JAMA)，这意味着审查资源与行业规模高度耦合。Fraser 等（2018，Lancet）与 Kramer 与 Kesselheim（2019，BMJ）均指出，临床医生能否获得器械的完整证据取决于监管与公告机构是否公开其所审阅的资料。Rathi 等（2015，JAMA）关于上市后研究完成率的数据（监管要求的上市后研究仅 18.2% 报告完成）说明，即使制度设定了上市后义务，实际执行仍存在明显缺口。

## 有效性与安全性证据

**（1）路径证据强度的证据强度：多项独立审计结果方向一致。** Dhruva 等（2009，JAMA）的心血管器械审计与 Rathi 等（2015，JAMA）的全生命周期研究构成两项以监管文件为对象的系统性清点；Zuckerman 等（2011，Arch Intern Med）的召回分析提供了路径与上市后问题的关联；Rome 等（2014，JAMA）的补充申请分析量化了改动路径的证据缺口。这四组数据分别覆盖不同器械类别与不同时段，方向一致但不可合并为单一效应量，因为各研究的对象、时段与判定口径不同。

**（2）辖区差异的证据方向明确，归因仍需谨慎。** Hwang 等（2016，BMJ）给出的校正风险比 2.9（1.4 至 6.2）是先欧盟获批与上市后安全警示或召回之间关联的直接量化，该研究控制了时间、治疗类别、监管路径、厂商规模与批准顺序，并做了多项敏感性分析；作者在回应中指出，先欧盟获批器械的安全问题常发生在取得美国批准之前。但该结果仍属观察性关联：器械类别构成、厂商选择先在何地申报的策略、以及两辖区警示判定阈值是否完全一致，均可能影响该估计。Muehlematter 等（2021，Lancet Digit Health）关于「124 个两地均获批器械中 80 个先在欧洲获批」的数据属描述性统计，其归因为推测（作者表述为「可能原因之一」），本节点不将其作为因果结论。

**（3）补充申请路径的证据缺口具有明确数值。** Rome 等（2014，JAMA）报告的「2010 至 2012 年经 180 天路径获批的补充中仅 23%（15/64）含新临床数据」与「37% 的补充涉及设计变更」两项指标同时成立，意味着相当一部分设计改动未以新临床数据为支撑。该数据的限制是仅覆盖心脏植入式电子器械，且时段止于 2012 年。Caughron 与 Dhruva（2023，JAMA Netw Open）表明这一议题在近年仍在讨论中。

**（4）上市后研究完成率低是制度执行层面的可核查缺口。** Rathi 等（2015，JAMA）报告监管要求的上市后研究中仅 18.2% 报告完成、厂家或研究者发起研究中仅 11.7% 报告完成，且 17.9% 的器械完全无上市后研究。Rathi 等（2020，JAMA Netw Open）在后续分析中延续了这一结论。Ross（2015，JAMA Intern Med）、Lowe（2023，JAMA Intern Med）分别从制度缺陷与具体召回事件两个角度说明上市后监测的薄弱：后者讨论了一款呼吸机与持续气道正压设备的召回，将其归因为器械监视体系的失效环节。

**（5）人工智能器械的证据特征已被系统刻画，且现行路径未覆盖其动态性。** Wu 等（2021，Nat Med）的 130 个器械清点（126 个仅回顾性、54 个高风险器械无前瞻性评估、93 个未报告多站点评估）与跨院性能下降的案例数据（院内 0.893，跨院平均下降 0.072、最大 0.124）共同说明：以回顾性、单中心数据为主的评估难以刻画部署后的性能变化。Hwang 等（2019，JAMA）与 Vokinger 等（2021，Lancet Digit Health）指出这类器械的更新行为与单次授权制度不匹配。上述三篇均为对该问题的分析与建议，本节点未检索到以临床硬结局为终点的随机化研究，用于验证生命周期监管措施的效果。

**（6）神经技术类器械的证据与制度双重受限。** Konrad 与 Shanks（2010，Neurobiol Dis）指出植入式脑机接口在稳定神经接口与体内数据传输方面的技术障碍尚未解决，这是转化迟滞的技术侧原因。Bhenderu 等（2024，J NeuroIntervent Surg）的二十年数据显示神经血管介入器械 94.1% 经 510(k) 路径获批，而该路径通常不要求临床数据，这意味着该类器械的临床证据主要来自上市后自愿发表与注册登记而非上市前强制要求。Pinckard-Dover 等（2021，Front Surg）的人道主义豁免案例显示，即使获得较宽松的批准路径，实际临床采用仍可能长期低迷，说明审批路径的可得性并不足以保证技术转化。

**（7）竞争性解释与反对意见（须并列呈现）。** 其一，关于「宽松路径导致上市后问题」这一推断，存在方法学保留：召回与安全警示数据反映的是已发现问题的分布，缺少各类器械的上市数量、使用人口与随访强度分母，因而无法换算为故障率 (Zuckerman et al., 2011, Arch Intern Med)。其二，关于辖区差异的归因，Kramer 等（2012，PLoS Med）的系统评价指出，无论美国还是欧盟，既有实证研究数量都很少，且两辖区监管绩效评估均受制于缺少审批后安全性结局数据，因此「哪一体系更严格」在证据层面尚无定论。其三，关于欧洲临床证据要求的实际强度，Fraser 等（2018，Lancet）指出证据摘要的内容定义被授权给实施立法，因此法规文本上的加强并不等于执行层面的证据公开。其四，关于路径改革方向本身存在规范性分歧：Sorenson 与 Drummond（2014，Milbank Q）主张提高证据门槛与集中化，而 Darrow 等（2021，JAMA）指出监管体系在过去 45 年间演变为更多路径与更大证据要求差异，其背后是「高效可及」与「确证获益」之间的持续张力，本节点不裁决这一分歧。

**（8）与安全议题相邻的边界。** Kramer 与 Kesselheim（2019，BMJ）与 Fraser 等（2018，Lancet）均属规范性论述，前者主张透明度与信任的建立，后者主张证据公开；Kesselheim 与 Hwang（2016，Ann Intern Med）讨论立法对突破性器械证据要求的影响，属政策分析。这类文献的贡献是制度论证而非效应估计，引用时不应将其表述为对「某项改革提高或降低了安全性」的实证检验。

## 当前成熟度

按「主张类型」而非「整体议题」判断成熟度：

| 领域 | 成熟度 | 判断依据 |
| --- | --- | --- |
| 风险分类与路径的法定框架 | 成熟实践 | US FDA（2026）；EU（2017）；China NMPA（2021）——条文与分类数据库公开可查，定义明确 |
| 高风险器械上市前证据强度的可审计性 | 已反复实证 | Dhruva 等（2009，JAMA）；Rathi 等（2015，JAMA）；Rome 等（2014，JAMA） |
| 路径强度与上市后问题的关联 | 有经验证据，归因未定 | Zuckerman 等（2011，Arch Intern Med）；Hwang 等（2016，BMJ）——观察性设计，分母缺失 |
| 上市后义务的实际执行 | 制度已建立，执行缺口已量化 | Rathi 等（2015，JAMA）；Rathi 等（2020，JAMA Netw Open）；Ross（2015，JAMA Intern Med） |
| 两辖区监管绩效的比较评估 | 研究数量有限，结论待定 | Kramer 等（2012，PLoS Med）——仅识别到上市前评估与时序研究 9 项、召回研究 8 项、厂商调查 3 项 |
| 人工智能与机器学习器械的专门监管路径 | 覆盖薄弱，尚无专门路径 | Wu 等（2021，Nat Med）；Hwang 等（2019，JAMA）；Vokinger 等（2021，Lancet Digit Health）；Muehlematter 等（2021，Lancet Digit Health） |
| 神经技术类器械（脑机接口）的转化与审批 | 技术障碍未解，证据以个案为主 | Konrad 与 Shanks（2010，Neurobiol Dis）；Pinckard-Dover 等（2021，Front Surg） |
| 神经血管介入器械的批准趋势 | 已量化，纵向描述性 | Bhenderu 等（2024，J NeuroIntervent Surg）——单辖区、基于监管文件 |
| 生命周期监管措施对临床硬结局的效果 | 缺失 | 未检索到以硬结局为终点的对照评估（待补） |

## 限制、伦理与社会影响

1. **「已获批」与「已证明」是两个命题，这是本议题最常见的误用来源。** 多数路径的批准判据是「获益大于风险」，且在 510(k) 路径下通常不要求临床数据、在 HDE 路径下豁免有效性要求 (US FDA, 2026, 器械审批通道说明)。使用某器械的临床依据时必须同时说明其走的是哪条路径、该路径要求了什么证据、实际提交了什么证据。
2. **监管文件本身是证据的一部分，但其披露程度因辖区而异。** 美国上市前批准摘要与研究注册信息提供了可审计入口，而欧盟的公告机构评估报告在本次核验覆盖的时段内公开程度有限；Fraser 等（2018，Lancet）指出欧盟新法虽要求编制证据摘要，但内容定义被授权给实施立法。这意味着「同一器械在不同辖区的可核查程度」可能不同，跨辖区比较时会引入信息不对称。
3. **召回与安全警示数据的解读必须说明分母缺失。** Zuckerman 等（2011，Arch Intern Med）的结果（高风险召回中约 78% 经较宽松路径清关或豁免）常被引作「宽松路径不安全」的论据，但该分析未校正各类器械的上市数量与使用人口。引述时应同时说明这一限制，避免把分布差异读作故障率差异。
4. **补充申请路径造成「变更—证据」脱钩。** 37% 的补充涉及设计变更而 180 天路径补充中仅 23% 含新临床数据 (Rome et al., 2014, JAMA)，意味着患者实际使用的器械型号与其获批时的证据基础可能已有实质差异。这一结构性缺口不因个别器械的后续研究而消除。
5. **人工智能器械的动态更新使传统审批前提失效。** 机器学习模型会随数据更新而改变行为，而现行框架以固定产品为前提 (Hwang et al., 2019, JAMA)。Wu 等（2021，Nat Med）显示的跨院性能下降说明，即使单次批准时的院内性能可接受，部署后的表现也可能不同。这构成对「一次授权、长期有效」模式的实质性挑战。
6. **神经技术类器械存在技术与制度双重不确定。** 植入式脑机接口的长期稳定性尚未解决 (Konrad & Shanks, 2010, Neurobiol Dis)，而神经血管介入器械以 510(k) 路径为主 (Bhenderu et al., 2024, J NeuroIntervent Surg)。对这类器械作临床承诺时，需区分「已获批适应证」与「研究性应用」的界限。
7. **审查资源与行业规模高度耦合，构成潜在的利益结构问题。** 行业付费已占器械审查相关经费的 43% (Darrow et al., 2021, JAMA)。这不直接说明审查独立性受损，但意味着审查能力的扩张依赖受审方付费，属于需要在制度设计中显式处理的结构性张力。
8. **全球审查规则分布不均。** 本节点核验的监管文件覆盖美国、欧盟与中国三个辖区，而器械的研发、生产与使用是全球性的。这可能形成「规则集中于部分辖区、受试人群与使用人群位于其他辖区」的错配，本节点未检索到对该错配规模的量化研究。
9. **本节点未覆盖的内容（待补）。** 中国人工智能医疗器械与脑机接口类产品的专门审评指导原则、各国医疗保险覆盖与报销规则对器械证据的附加要求、以及以临床硬结局为终点评估「生命周期监管措施」效果的研究，均未纳入本次核验范围；本节点不做跨辖区审查强度的优劣判断。此外，欧盟临床评价咨询程序的官方年度统计数据因出版方服务器在本次核验时点不可访问而未能独立核实，相关段落仅依据条例条文陈述程序设置，未引用统计数字。
10. **利益关系。** 该议题同时涉及厂商的合规成本、机构的采购与责任风险、临床医生的证据获取需求与监管者的执法资源，任一方的自评结论都需结合其立场阅读；本节点在文献表中标注了每篇文献的证据性质。

## 相关节点

- [[04_证据与推理轴/证据质量/可重复性|可重复性]]：判断「某项路径证据强度结论或辖区差异结论是否可重复」时的通用门槛，本节点所引多数原始审计均需按此规则解读。
- [[04_证据与推理轴/04_证据与推理轴|证据与推理轴]]：本节点所依据的证据分层与推断边界框架。
- [[05_应用与转化轴/05_应用与转化轴|应用与转化轴]]：本节点在应用轴中的位置。

以下节点与本节点直接相关，但在库内尚未公开发布（publish: false），故此处仅以纯文本列出、不建立双链：两用神经技术监管、临床人工智能的公平性（均位于 `05_应用与转化轴/法律与政策/`）；抗淀粉样蛋白单克隆抗体、帕金森病的深部脑刺激、脊髓电刺激、迷走神经刺激、重复经颅磁刺激治疗抑郁、脑机接口中的知情同意（均位于 `05_应用与转化轴/` 的相邻分类）。

## 关键文献与资料

| 正文引用 | 作者、年份与论文题名 | 期刊／卷页 | DOI／永久入口 | 证据性质 | 主要支持及限制 |
| --- | --- | --- | --- | --- | --- |
| (Maisel, 2004, Ann Intern Med) | Maisel WH (2004). Medical device regulation: an introduction for the practicing physician. | Ann Intern Med 140(4):296–302 | [原文入口](https://doi.org/10.7326/0003-4819-140-4-200402170-00012) | 同行评议方法学介绍 | 面向临床医生介绍器械上市前评价与批准流程、上市后监测以及批准用途与未批准用途的规则边界；属介绍性文献，不含新的量化数据 |
| (Dhruva, 2009, JAMA) | Dhruva SS (2009). Strength of study evidence examined by the FDA in premarket approval of cardiovascular devices. | JAMA 302(24):2679–2685 | [原文入口](https://doi.org/10.1001/jama.2009.1899) | 原始研究（监管文件系统审阅） | 78 份心血管器械 PMA 的 123 项支持性研究中仅 33 项（27%）随机、17 项（14%）盲法；65% 的 PMA 仅基于单一研究；88% 的主要终点为替代指标；78% 存在入组与分析人数差异；限心血管器械、时段止于 2007 年 |
| (Konrad & Shanks, 2010, Neurobiol Dis) | Konrad P; Shanks T (2010). Implantable brain computer interface: challenges to neurotechnology translation. | Neurobiol Dis 38(3):369–375 | [原文入口](https://doi.org/10.1016/j.nbd.2009.12.007) | 同行评议综述 | 归纳植入式脑机接口的三类技术挑战（运动信号提取、感觉信号输入、稳定神经接口与体内数据传输）；属技术综述，不含审批路径的量化分析 |
| (Redberg & Dhruva, 2011, Arch Intern Med) | Redberg RF; Dhruva SS (2011). Medical device recalls: get it right the first time. | Arch Intern Med 171(11):1011–1012 | [原文入口](https://doi.org/10.1001/archinternmed.2011.27) | 同行评议评论 | 支持对召回分布结果的解读并主张改革审批流程；属观点性文献，本次核验未取得摘要 |
| (Zuckerman et al., 2011, Arch Intern Med) | Zuckerman DM; Brown P; Nissen SE (2011). Medical device recalls and the FDA approval process. | Arch Intern Med 171(11):1006–1011 | [原文入口](https://doi.org/10.1001/archinternmed.2011.30) | 原始研究（召回清单分析） | 2005–2009 年 113 次高风险召回中仅 21 个（19%）经上市前批准路径、80 个（71%）经 510(k)、8 个（7%）豁免；心血管器械占 35 次（31%）且三分之二经 510(k)；未校正各路径上市数量与使用人口，不能换算为故障率 |
| (Kramer et al., 2012, PLoS Med) | Kramer DB; Xu S; Kesselheim AS (2012). How does medical device regulation perform in the United States and the European Union? A systematic review. | PLoS Med 9(7):e1001276 | [原文入口](https://doi.org/10.1371/journal.pmed.1001276) | 同行评议系统评价 | 检索仅识别到上市前评估与时序研究 9 项、召回研究 8 项、厂商调查 3 项；两辖区评估均受制于缺少审批后安全性结局数据，「哪一体系更严格」在证据层面未定 |
| (Kramer et al., 2012, N Engl J Med) | Kramer DB; Xu S; Kesselheim AS (2012). Regulation of medical devices in the United States and European Union. | N Engl J Med 366(9):848–855 | [原文入口](https://doi.org/10.1056/nejmhle1113918) | 同行评议专题分析 | 对美欧两辖区器械监管制度做逐项对照；属制度描述性文献，本次核验未取得摘要 |
| (Ardaugh et al., 2013, N Engl J Med) | Ardaugh BM; Graves SE; Redberg RF (2013). The 510(k) ancestry of a metal-on-metal hip implant. | N Engl J Med 368(2):97–100 | [原文入口](https://doi.org/10.1056/nejmp1211581) | 同行评议案例分析 | 以金属对金属髋关节植入物为例追踪实质等同声明链条的延伸；属个案追踪，本次核验未取得摘要 |
| (Rome et al., 2014, JAMA) | Rome BN; Kramer DB; Kesselheim AS (2014). FDA approval of cardiac implantable electronic devices via original and supplement premarket approval pathways, 1979-2012. | JAMA 311(4):385–391 | [原文入口](https://doi.org/10.1001/jama.2013.284986) | 原始研究（监管数据库清点） | 77 个原始批准对应 5829 个补充批准、每个原始 PMA 中位 50 个补充；37% 的补充涉及设计变更；2010–2012 年 180 天路径补充中仅 23%（15/64）含新临床数据；限心脏植入式电子器械 |
| (Sorenson & Drummond, 2014, Milbank Q) | Sorenson C; Drummond M (2014). Improving medical device regulation: the United States and Europe in perspective. | Milbank Q 92(1):114–150 | [原文入口](https://doi.org/10.1111/1468-0009.12043) | 同行评议比较政策分析 | 比较两辖区监管体系在取向、组织、上市前后证据要求与透明度上的差异，主张对中高风险器械要求高质量获益证据、提高欧洲审批集中化并推动注册登记研究；属规范性制度分析 |
| (Rathi et al., 2015, JAMA) | Rathi VK; Krumholz HM; Masoudi FA; Ross JS (2015). Characteristics of clinical studies conducted over the total product life cycle of high-risk therapeutic medical devices receiving FDA premarket approval in 2010 and 2011. | JAMA 314(6):604–612 | [原文入口](https://doi.org/10.1001/jama.2015.8761) | 原始研究（监管文件与注册库清点） | 28 个高风险治疗性器械对应 286 项研究（上市前 82 项、上市后 204 项）；监管要求的上市后研究仅 6/33（18.2%）、厂家或研究者发起研究仅 20/171（11.7%）报告完成；17.9% 器械无上市后研究；关键研究主要终点中位随访 3.0 个月 |
| (Ross, 2015, JAMA Intern Med) | Ross JS (2015). Strengthening medical device postmarket safety surveillance. | JAMA Intern Med 175(8):1350–1351 | [原文入口](https://doi.org/10.1001/jamainternmed.2015.2650) | 同行评议评论 | 主张强化上市后安全监测、指出报告义务与公开可查性之间的落差；属观点性文献，本次核验未取得摘要 |
| (Hwang et al., 2016, BMJ) | Hwang TJ; Sokolov E; Franklin JM; Kesselheim AS (2016). Comparison of rates of safety issues and reporting of trial outcomes for medical devices approved in the European Union and United States: cohort study. | BMJ 353:i3323 | [原文入口](https://doi.org/10.1136/bmj.i3323) | 原始研究（队列研究） | 309 个器械中 206 个两地均获批、其中 129 个（63%）先在欧洲获批；先欧洲获批者安全警示或召回校正风险比 2.9（1.4–6.2）；关键试验结果发表率 49%、获批 5 年后 37%；属观察性关联，未控制厂商申报策略等潜在混杂 |
| (Kesselheim & Hwang, 2016, Ann Intern Med) | Kesselheim AS; Hwang TJ (2016). Breakthrough medical devices and the 21st Century Cures Act. | Ann Intern Med 164(7):500–502 | [原文入口](https://doi.org/10.7326/m15-1906) | 同行评议政策分析 | 讨论突破性器械通道与相关立法在加速可及与证据要求之间的取舍；属政策分析，本次核验未取得摘要 |
| (EU, 2017, 医疗器械条例) | EU (2017). Regulation (EU) 2017/745 of the European Parliament and of the Council on medical devices (MDR). | 欧盟法规（Regulation (EU) 2017/745，2017 年通过，2021-05-26 起适用） | [原文入口](https://eur-lex.europa.eu/eli/reg/2017/745/oj) | 欧盟法规（具有法律约束力） | 确立风险分级（Class I／IIa／IIb／III）、临床评价与临床研究要求、Class III 与植入式器械的安全与临床性能摘要、第 54 条临床评价咨询程序与过渡安排；条文本身为规范文本，实施层面的执行情况需另行核实 |
| (Fraser et al., 2018, Lancet) | Fraser AG; Butchart EG; Szymański P; et al. (2018). The need for transparency of clinical evidence for medical devices in Europe. | Lancet 392(10146):521–530 | [原文入口](https://doi.org/10.1016/s0140-6736\(18\)31270-4) | 同行评议评论 | 主张监管机构与公告机构审阅的器械证据应公开（除经论证的技术机密与制造细节），并指出欧盟新法虽要求编制证据摘要但内容定义被授权给实施立法；属规范性论述 |
| (Hwang et al., 2019, JAMA) | Hwang TJ; Kesselheim AS; Vokinger KN (2019). Lifecycle regulation of artificial intelligence- and machine learning-based software devices in medicine. | JAMA 322(23):2285–2286 | [原文入口](https://doi.org/10.1001/jama.2019.16842) | 同行评议观点论文 | 指出机器学习软件器械会随更新改变行为，需要生命周期监管而非单次授权；属观点性文献，本次核验未取得摘要 |
| (Kramer & Kesselheim, 2019, BMJ) | Kramer DB; Kesselheim AS (2019). Trust and transparency in medical device regulation. | BMJ 365:l4166 | [原文入口](https://doi.org/10.1136/bmj.l4166) | 同行评议评论（社论） | 主张通过透明度建立器械监管的信任，并指出监管机构对上市前与上市后要求的持续调整不足以回应问题；属观点性文献，本次核验未取得摘要 |
| (Rathi et al., 2020, JAMA Netw Open) | Rathi VK; Krumholz HM; Masoudi FA; Ross JS (2020). Postmarket clinical evidence for high-risk therapeutic medical devices receiving Food and Drug Administration premarket approval in 2010 and 2011. | JAMA Netw Open 3(8):e2014496 | [原文入口](https://doi.org/10.1001/jamanetworkopen.2020.14496) | 原始研究（上市后证据追踪） | 延续并更新对 2010–2011 年经 PMA 获批高风险治疗性器械上市后证据的分析；属同一课题组系列成果，本次核验未取得摘要 |
| (China NMPA, 2021, 医疗器械监督管理条例) | China NMPA (2021). 医疗器械监督管理条例（国务院令第 739 号）. | 中国国务院令第 739 号（2021-02-09 公布，2021-06-01 施行） | [原文入口](https://www.gov.cn/zhengce/content/2021-03/18/content_5593739.htm) | 行政法规（具有法律约束力） | 确立按风险分为第一／二／三类与备案／注册并行制度；第 24 条列出可免于临床评价的两类情形，第 25 条规定临床评价可通过临床试验或同品种临床数据完成；注册证有效期 5 年；属规范文本 |
| (China NMPA, 2021, 医疗器械注册与备案管理办法) | China NMPA (2021). 医疗器械注册与备案管理办法（国家市场监督管理总局令第 47 号）. | 国家市场监督管理总局令第 47 号（2021-08-31 公布） | [原文入口](https://www.gov.cn/zhengce/2021-08/31/content_5723519.htm) | 部门规章（具有法律约束力） | 重复并细化注册与备案的临床评价要求：免于临床评价者可免于提交临床评价资料、免除目录由国家药品监督管理局制定调整并公布；通过同品种数据评价时资料须含产品对比、临床数据分析与差异的科学证据；属规范文本 |
| (Darrow et al., 2021, JAMA) | Darrow JJ; Avorn J; Kesselheim AS (2021). FDA regulation and approval of medical devices: 1976-2020. | JAMA 326(5):420–432 | [原文入口](https://doi.org/10.1001/jama.2021.11171) | 同行评议证据综述（立法与监管数据库） | 1987–2020 年每年新器械批准数 8–56（中位 32）、510(k) 清关数 2804–5762（中位 3404）；用户费 2002 年设立、2019 年逾 2.08 亿美元、占器械审查经费 43%；指出体系演变为更多路径与更大证据要求差异 |
| (Muehlematter et al., 2021, Lancet Digit Health) | Muehlematter UJ; Daniore P; Vokinger KN (2021). Approval of artificial intelligence and machine learning-based medical devices in the USA and Europe (2015-20): a comparative analysis. | Lancet Digit Health 3(3):e195–e203 | [原文入口](https://doi.org/10.1016/s2589-7500\(20\)30292-2) | 原始研究（跨辖区批准情况比对） | 识别美国批准 222 个、欧洲批准 240 个人工智能与机器学习器械；两地均获批的 124 个中 80 个先在欧洲获批；作者对欧洲更早获批的归因为推测，非因果结论 |
| (Pinckard-Dover et al., 2021, Front Surg) | Pinckard-Dover H; Ward H; Foote KD (2021). The decline of deep brain stimulation for obsessive-compulsive disorder following FDA humanitarian device exemption approval. | Front Surg 8:642503 | [原文入口](https://doi.org/10.3389/fsurg.2021.642503) | 原始研究（中心实践与采用分析） | 2009 年 2 月以人道主义器械豁免批准深部脑刺激治疗严重难治性强迫症，此后该适应证使用反而下降、繁忙转诊中心亦极少施行；属单中心视角的采用分析 |
| (Vokinger et al., 2021, Lancet Digit Health) | Vokinger KN; Feuerriegel S; Kesselheim AS (2021). Continual learning in medical devices: FDA's action plan and beyond. | Lancet Digit Health 3(6):e337–e338 | [原文入口](https://doi.org/10.1016/s2589-7500\(21\)00076-5) | 同行评议评论 | 评述监管机构针对持续学习器械的行动计划并指出覆盖与执行深度有限；属观点性文献，本次核验未取得摘要 |
| (Wu et al., 2021, Nat Med) | Wu E; Wu K; Daneshjou R; Ouyang D; Ho DE; Zou J (2021). How medical AI devices are evaluated: limitations and recommendations from an analysis of FDA approvals. | Nat Med 27(4):582–584 | [原文入口](https://doi.org/10.1038/s41591-021-01312-x) | 原始研究（监管文件清点与案例建模） | 130 个医疗人工智能器械中 126 个仅做回顾性研究、54 个高风险器械无前瞻性评估、93 个未报告多站点评估；胸片气胸检测案例院内曲线下面积 0.893、跨院平均下降 0.072、最大 0.124；时段止于 2020 年 |
| (Caughron & Dhruva, 2023, JAMA Netw Open) | Caughron H; Dhruva SS (2023). Medical device modifications through premarket approval supplements—ensuring patient safety. | JAMA Netw Open 6(4):e237704 | [原文入口](https://doi.org/10.1001/jamanetworkopen.2023.7704) | 同行评议评论 | 讨论通过补充申请实施高风险器械改动时如何保障患者安全；延续补充申请的「变更—证据」脱钩议题，本次核验未取得摘要 |
| (Lowe, 2023, JAMA Intern Med) | Lowe RA (2023). Recall of Philips Respironics ventilators and CPAP machines—breakdowns in medical device surveillance. | JAMA Intern Med 183(5):495–496 | [原文入口](https://doi.org/10.1001/jamainternmed.2023.0066) | 同行评议评论 | 以一款呼吸机与持续气道正压设备的召回为例，指出器械监视体系的失效环节；属观点性文献，本次核验未取得摘要 |
| (Bhenderu et al., 2024, J NeuroIntervent Surg) | Bhenderu LS; Hardigan T; Roa J; et al. (2024). United States regulatory approval of medical devices used for endovascular neurosurgery: a two-decade review of FDA regulatory files. | J NeuroIntervent Surg 16(12):1216–1219 | [原文入口](https://doi.org/10.1136/jnis-2023-020703) | 原始研究（监管文件二十年纵向清点） | 2000–2022 年 3186 个神经类器械获批，320 个（10.0%）为神经血管介入器械，其中 301 个（94.1%）经 510(k)；该比例由 2015 年前的 6.9% 升至 2015 年后的 14.3%，且 2015 年后审查时间延长；单辖区、基于监管文件 |
| (US FDA, 2026, 器械审批通道说明) | US FDA (2026). Medical device premarket pathways: 510(k), De Novo, PMA, HDE and device classification. | 监管机构官方页面（页面更新至 2026-08-17） | [原文入口](https://www.fda.gov/medical-devices/overview-device-regulation/classify-your-medical-device) | 监管机构一手说明 | 说明三类风险分级与对应控制、510(k) 的实质等同判据（通常不要求临床数据）、De Novo 与 PMA 的适用与判据、HDE 豁免有效性要求、上市前提交时限与上市后义务；为官方规则说明，不含效果评估数据 |

> 说明：本表按出版年升序排列，同年按第一作者姓氏字母序；非期刊来源（欧盟法规、中国行政法规与部门规章、监管机构官方页面）按其所属机构与类型排入同年序列。文献「篇数」不等于独立重复次数：Kramer 等（2012）分别发表于 PLoS Med 与 N Engl J Med 的两篇、以及 Rathi 等（2015）与 Rathi 等（2020）的两篇，同属同一课题组的系列或延续成果，已在相邻年份并列，应作为一个证据簇解读。标注「未取得摘要」的条目为本次欧洲 PMC 无记录或未核对具体数值者，其结论方向仅依据题名与已核实元数据表述。
